---
tags: [pdu, project-management, sprint]
created: 2026-02-22
---

# SP-16 — Rev B Acceptance & Fault Redistribution

## 1. Sprint Summary

| Field | Value |
|-------|-------|
| Sprint | SP-16 |
| Dates | Month 8, Week 3–4 |
| Phase(s) | 4, 5 |
| Epic(s) | [[12-Project-Management/Epics/EP-05 Rev B Prototype\|EP-05]], [[12-Project-Management/Epics/EP-06 Firmware Maturation\|EP-06]] |
| Capacity | 56 person-days |
| Committed | 33 person-days |
| Milestone(s) | — |

## 2. Sprint Goals

1. Full-power functional test on all Rev B units (30 kW, 30 min each)
2. Validate 5-module current sharing at 150 kW
3. Implement fault redistribution and failover
4. Allocate units for downstream phases; hipot pre-test
5. Draft production assembly procedure

## 3. Sprint Backlog

| Story ID | Title | Assignee | Size | Status | Notes |
|----------|-------|----------|------|--------|-------|
| EP-05-007 | Rev B Functional Test — Full Power | PE, FW | L (10 pd) | Backlog | 30 kW × 30 min × 10 units |
| EP-05-009 | Update Rev B Issue Tracker | PM | XS (0.5 pd) | Backlog | Close Rev A issues, log new |
| EP-05-010 | Production Assembly Procedure Draft | ME | M (5 pd) | Backlog | Step-by-step with photos |
| EP-05-011 | Allocate Units for Downstream Phases | PM | XS (0.5 pd) | Backlog | 5 stacking, 2 EMC, 2 safety, 1 spare |
| EP-05-012 | Hipot Pre-Test on Rev B Units | QA | S (2 pd) | Backlog | 3200 VAC, 1 s, all 10 units |
| EP-06-004 | Validate 5-Module Current Sharing at 150 kW | FW-COM, PE | L (15 pd) | Backlog | Starts this sprint, continues SP-17 |
| EP-06-005 | Implement Fault Redistribution and Failover | FW-COM | L (10 pd) | Backlog | 5→4→3, master loss handling |

## 4. Risks and Blockers

- **150 kW test setup** — High-power test requires dedicated safety barriers and AC supply capacity
- **Current imbalance** — If >5%, droop gain tuning needed
- **Unit yield** — If any Rev B units fail functional test, may not have enough for all downstream activities

## 5. Sprint Review Notes

> To be filled during sprint review.

## 6. Retrospective

> To be filled after sprint.
